{
  "AirflowNetwork:MultiZone:Component:DetailedOpening": {
    "window_opening": {
      "air_mass_flow_coefficient_when_opening_is_closed": 0.0003,
      "air_mass_flow_exponent_when_opening_is_closed": 0.63,
      "discharge_coefficient_for_opening_factor_1": 0.001,
      "discharge_coefficient_for_opening_factor_2": 0.65,
      "extra_crack_length_or_height_of_pivoting_axis": 0,
      "height_factor_for_opening_factor_1": 1,
      "height_factor_for_opening_factor_2": 1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 16,
      "number_of_sets_of_opening_factor_data": 2,
      "opening_factor_1": 0,
      "opening_factor_2": 1,
      "start_height_factor_for_opening_factor_1": 0,
      "start_height_factor_for_opening_factor_2": 0,
      "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted",
      "width_factor_for_opening_factor_1": 0,
      "width_factor_for_opening_factor_2": 0.45
    },
    "door_opening": {
      "air_mass_flow_coefficient_when_opening_is_closed": 0.0024,
      "air_mass_flow_exponent_when_opening_is_closed": 0.59,
      "discharge_coefficient_for_opening_factor_1": 0.001,
      "discharge_coefficient_for_opening_factor_2": 0.65,
      "extra_crack_length_or_height_of_pivoting_axis": 0,
      "height_factor_for_opening_factor_1": 1,
      "height_factor_for_opening_factor_2": 1,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 16,
      "number_of_sets_of_opening_factor_data": 2,
      "opening_factor_1": 0,
      "opening_factor_2": 1,
      "start_height_factor_for_opening_factor_1": 0,
      "start_height_factor_for_opening_factor_2": 0,
      "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted",
      "width_factor_for_opening_factor_1": 0,
      "width_factor_for_opening_factor_2": 1
    }
  },
  "AirflowNetwork:SimulationControl": {
    "afn_control": {
      "absolute_airflow_convergence_tolerance": 1e-06,
      "airflownetwork_control": "MultizoneWithoutDistribution",
      "azimuth_angle_of_long_axis_of_building": 90,
      "building_type": "LowRise",
      "convergence_acceleration_limit": -0.5,
      "height_selection_for_local_wind_pressure_calculation": "OpeningHeight",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "initialization_type": "LinearInitializationMethod",
      "maximum_number_of_iterations": 500,
      "ratio_of_building_width_along_short_axis_to_width_along_long_axis": 0.5,
      "relative_airflow_convergence_tolerance": 0.0001,
      "wind_pressure_coefficient_type": "SurfaceAverageCalculation"
    }
  },
  "Building": {
    "model": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "FullInteriorAndExteriorWithReflections",
      "temperature_convergence_tolerance_value": 0.4,
      "terrain": "City"
    }
  },
  "Construction": {
    "ceiling": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "outside_layer": "piso_ceramico_0.7",
      "layer_2": "contrapiso",
      "layer_3": "concreto_10cm_0.5"
    },
    "floor": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "outside_layer": "concreto_10cm_0.5",
      "layer_2": "contrapiso",
      "layer_3": "piso_ceramico_0.7"
    },
    "slab": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "outside_layer": "concreto_10cm_0.5"
    },
    "door_3cm": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "outside_layer": "porta_madeira_3cm_0.5"
    },
    "simple_window": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "outside_layer": "vid_0.87"
    },
    "ext_wall": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "outside_layer": "argamassa",
      "layer_2": "tijolo_9x19x19",
      "layer_3": "camara_parede",
      "layer_4": "tijolo_9x19x19",
      "layer_5": "argamassa_0.5"
    },
    "int_wall": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "outside_layer": "argamassa_0.5",
      "layer_2": "tijolo_9x19x19",
      "layer_3": "camara_parede",
      "layer_4": "tijolo_9x19x19",
      "layer_5": "argamassa_0.5"
    },
    "roof": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 4,
      "outside_layer": "telha_fibrocimento",
      "layer_2": "camara_cobertura",
      "layer_3": "concreto_10cm_0.5"
    }
  },
  "GlobalGeometryRules": {
    "geom_rules": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "rectangular_surface_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "Material": {
    "argamassa": {
      "conductivity": 1.15,
      "density": 2000,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumRough",
      "solar_absorptance": 0.5,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.025,
      "visible_absorptance": 0.5
    },
    "argamassa_0.5": {
      "conductivity": 1.15,
      "density": 2000,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumRough",
      "solar_absorptance": 0.5,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.025,
      "visible_absorptance": 0.5
    },
    "barreira_radiante_aluminio": {
      "conductivity": 230,
      "density": 2700,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.4,
      "specific_heat": 880,
      "thermal_absorptance": 0.2,
      "thickness": 6e-06,
      "visible_absorptance": 0.4
    },
    "concreto_10cm": {
      "conductivity": 1.75,
      "density": 2200,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.5,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.1,
      "visible_absorptance": 0.5
    },
    "concreto_10cm_0.5": {
      "conductivity": 1.75,
      "density": 2200,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.5,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.1,
      "visible_absorptance": 0.5
    },
    "contrapiso": {
      "conductivity": 1.15,
      "density": 2000,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.02,
      "visible_absorptance": 0.7
    },
    "telha_fibrocimento": {
      "conductivity": 0.65,
      "density": 1700,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumRough",
      "solar_absorptance": 0.6,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.008,
      "visible_absorptance": 0.5
    },
    "piso_ceramico_0.7": {
      "conductivity": 1.05,
      "density": 2000,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 920,
      "thermal_absorptance": 0.9,
      "thickness": 0.0075,
      "visible_absorptance": 0.7
    },
    "porta_madeira_3cm_0.5": {
      "conductivity": 0.15,
      "density": 650,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.5,
      "specific_heat": 2300,
      "thermal_absorptance": 0.9,
      "thickness": 0.03,
      "visible_absorptance": 0.5
    },
    "tijolo_9x19x19": {
      "conductivity": 0.9,
      "density": 1600,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 920,
      "thermal_absorptance": 0.9,
      "thickness": 0.013,
      "visible_absorptance": 0.7
    },
    "tijolo_macico_10cm_0.5": {
      "conductivity": 1.05,
      "density": 1800,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.5,
      "specific_heat": 920,
      "thermal_absorptance": 0.9,
      "thickness": 0.1,
      "visible_absorptance": 0.5
    },
    "tijolo_macico_20cm": {
      "conductivity": 1.05,
      "density": 1800,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Rough",
      "solar_absorptance": 0.5,
      "specific_heat": 920,
      "thermal_absorptance": 0.9,
      "thickness": 0.2,
      "visible_absorptance": 0.5
    },
    "placa_cimenticia": {
      "conductivity": 1.15,
      "density": 2000,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.5,
      "specific_heat": 1000,
      "thermal_absorptance": 0.9,
      "thickness": 0.01,
      "visible_absorptance": 0.5
    },
    "gesso_0.5": {
      "conductivity": 0.35,
      "density": 900,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 9,
      "roughness": "Smooth",
      "solar_absorptance": 0.5,
      "specific_heat": 870,
      "thermal_absorptance": 0.9,
      "thickness": 0.0125,
      "visible_absorptance": 0.5
    }
  },
  "Material:AirGap": {
    "camara_cobertura": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.21
    },
    "camara_cobertura_low_e": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.61
    },
    "camara_parede": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "thermal_resistance": 0.17
    }
  },
  "Material:NoMass": {
    "la_vidro_5cm": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "roughness": "Smooth",
      "thermal_resistance": 1.25,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    },
    "isolamento_cobertura_zb8": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 6,
      "roughness": "MediumSmooth",
      "thermal_resistance": 0.67,
      "thermal_absorptance": 0.9,
      "solar_absorptance": 0.7,
      "visible_absorptance": 0.7
    }
  },
  "Output:Diagnostics": {
    "diagnostics": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "key_1": "DisplayAllWarnings",
      "key_2": "DisplayExtraWarnings"
    }
  },
  "Output:Surfaces:Drawing": {
    "drawing": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "report_specifications_1": "ThickPolyline",
      "report_type": "DXF"
    }
  },
  "Output:Variable": {
    "output_zones_mean_temp": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Zone Mean Air Temperature"
    },
    "output_zones_op_temp": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Zone Operative Temperature"
    },
    "output_zones_afn_air_change": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "AFN Zone Infiltration Air Change Rate"
    },
    "output_surf_conv_hge": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Surface Inside Face Convection Heat Gain Energy"
    },
    "output_zones_afn_inf_sens_hge": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "AFN Zone Infiltration Sensible Heat Gain Energy"
    },
    "output_zones_afn_inf_sens_hle": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "AFN Zone Infiltration Sensible Heat Loss Energy"
    },
    "output_zones_int_conv_he": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Zone Total Internal Convective Heating Energy"
    },
    "output_surf_temp": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "key_value": "*",
      "reporting_frequency": "Timestep",
      "variable_name": "Surface Inside Face Temperature"
    }
  },
  "Output:VariableDictionary": {
    "idf_dic": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1,
      "key_field": "IDF"
    },
    "regular_dic": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1,
      "key_field": "regular"
    }
  },
  "RunPeriod": {
    "year": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Monday",
      "end_day_of_month": 31,
      "end_month": 12,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 13,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "No",
      "use_weather_file_snow_indicators": "No"
    }
  },
  "Schedule:Compact": {
    "sch_window_behav": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 19
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "sch_lim_temp"
    },
    "sch_afn_liv": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "sch_lim_on_off"
    },
    "sch_afn_dorm": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "sch_lim_on_off"
    },
    "sch_activ_liv": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 108
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "sch_lim_activ"
    },
    "sch_activ_dorm": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 81
        }
      ],
      "idf_max_extensible_fields": 4,
      "idf_max_fields": 6,
      "schedule_type_limits_name": "sch_lim_activ"
    },
    "sch_equip_liv": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 8,
      "idf_max_fields": 10,
      "schedule_type_limits_name": "sch_lim_fracao"
    },
    "sch_ilum_liv": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 8,
      "idf_max_fields": 10,
      "schedule_type_limits_name": "sch_lim_fracao"
    },
    "sch_ilum_dorm": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "idf_max_extensible_fields": 8,
      "idf_max_fields": 10,
      "schedule_type_limits_name": "sch_lim_fracao"
    },
    "sch_occup_liv": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "idf_max_extensible_fields": 10,
      "idf_max_fields": 12,
      "schedule_type_limits_name": "sch_lim_fracao"
    },
    "sch_occup_dorm": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until 24:00"
        },
        {
          "field": 1
        }
      ],
      "idf_max_extensible_fields": 10,
      "idf_max_fields": 12,
      "schedule_type_limits_name": "sch_lim_fracao"
    }
  },
  "ScheduleTypeLimits": {
    "sch_lim_fracao": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "unit_type": "Percent",
      "upper_limit_value": 1
    },
    "sch_lim_temp": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "unit_type": "Temperature",
      "upper_limit_value": 50
    },
    "sch_lim_activ": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "unit_type": "ActivityLevel",
      "upper_limit_value": 1000
    },
    "sch_lim_on_off": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "unit_type": "Control",
      "upper_limit_value": 1
    }
  },
  "SimulationControl": {
    "sim_control": {
      "do_plant_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_zone_sizing_calculation": "No",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 5,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Timestep": {
    "timesteps": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1,
      "number_of_timesteps_per_hour": 6
    }
  },
  "Version": {
    "version": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 1,
      "version_identifier": "9.0"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "vid_0.87": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 3,
      "solar_heat_gain_coefficient": 0.87,
      "u_factor": 5.7
    }
  },
  "Site:GroundDomain:Slab": {
    "ground_domain": {
      "aspect_ratio": 1,
      "evapotranspiration_ground_cover_parameter": 0.4,
      "geometric_mesh_coefficient": 1.6,
      "ground_domain_depth": 10,
      "horizontal_insulation": "No",
      "horizontal_insulation_extents": "Full",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 25,
      "mesh_density_parameter": 6,
      "perimeter_offset": 5,
      "simulation_timestep": "Timestep",
      "slab_boundary_condition_model_name": "ground_coupled_oscm",
      "slab_location": "OnGrade",
      "soil_density": 1250,
      "soil_moisture_content_volume_fraction": 30,
      "soil_moisture_content_volume_fraction_at_saturation": 50,
      "soil_specific_heat": 1500,
      "soil_thermal_conductivity": 1.5,
      "undisturbed_ground_temperature_model_name": "finite_diff",
      "undisturbed_ground_temperature_model_type": "Site:GroundTemperature:Undisturbed:FiniteDifference",
      "vertical_insulation": "No"
    }
  },
  "Site:GroundTemperature:Undisturbed:FiniteDifference": {
    "finite_diff": {
      "evapotranspiration_ground_cover_parameter": 0.4,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "soil_density": 1250,
      "soil_moisture_content_volume_fraction": 30,
      "soil_moisture_content_volume_fraction_at_saturation": 50,
      "soil_specific_heat": 1500,
      "soil_thermal_conductivity": 1.5
    }
  },
  "SurfaceProperty:OtherSideConditionsModel": {
    "ground_coupled_oscm": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 2,
      "type_of_modeling": "GroundCoupledSurface"
    }
  },
  "Zone": {
    "f1_mnw_bwc": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 11.85,
      "y_origin": 6.365,
      "z_origin": 0
    },
    "f1_mnw_dorm1": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 14.1,
      "y_origin": 7.565,
      "z_origin": 0
    },
    "f1_mnw_dorm2": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 11.85,
      "y_origin": 8.395,
      "z_origin": 0
    },
    "f1_mnw_liv": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 7.8,
      "y_origin": 6.73,
      "z_origin": 0
    },
    "f2_mnw_bwc": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 11.85,
      "y_origin": 6.365,
      "z_origin": 2.6
    },
    "f2_mnw_dorm1": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 14.1,
      "y_origin": 7.565,
      "z_origin": 2.6
    },
    "f2_mnw_dorm2": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 11.85,
      "y_origin": 8.395,
      "z_origin": 2.6
    },
    "f2_mnw_liv": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 7.8,
      "y_origin": 6.73,
      "z_origin": 2.6
    },
    "f3_mnw_bwc": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 11.85,
      "y_origin": 6.365,
      "z_origin": 5.2
    },
    "f3_mnw_dorm1": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 14.1,
      "y_origin": 7.565,
      "z_origin": 5.2
    },
    "f3_mnw_dorm2": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 11.85,
      "y_origin": 8.395,
      "z_origin": 5.2
    },
    "f3_mnw_liv": {
      "direction_of_relative_north": 0,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 7,
      "multiplier": 1,
      "x_origin": 7.8,
      "y_origin": 6.73,
      "z_origin": 5.2
    }
  },
  "BuildingSurface:Detailed": {
    "f1_mnw_bwc_floor": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_bwc",
      "construction_name": "slab",
      "outside_boundary_condition": "OtherSideConditionsModel",
      "outside_boundary_condition_object": "ground_coupled_oscm"
    },
    "f1_mnw_bwc_roof": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f1_mnw_bwc",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_bwc_floor"
    },
    "f1_mnw_bwc_wall_e_int": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f1_mnw_bwc"
    },
    "f1_mnw_bwc_wall_n_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_liv_wall_s3_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_bwc"
    },
    "f1_mnw_bwc_wall_s_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_bwc"
    },
    "f1_mnw_bwc_wall_w_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_liv_wall_e1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_bwc"
    },
    "f1_mnw_dorm1_floor": {
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "number_of_vertices": 6,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm1",
      "construction_name": "slab",
      "outside_boundary_condition": "OtherSideConditionsModel",
      "outside_boundary_condition_object": "ground_coupled_oscm"
    },
    "f1_mnw_dorm1_roof": {
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "number_of_vertices": 6,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f1_mnw_dorm1",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm1_floor"
    },
    "f1_mnw_dorm1_wall_e_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm1"
    },
    "f1_mnw_dorm1_wall_n1_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f1_mnw_dorm1"
    },
    "f1_mnw_dorm1_wall_n2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm2_wall_s2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm1"
    },
    "f1_mnw_dorm1_wall_s1_int": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f1_mnw_dorm1"
    },
    "f1_mnw_dorm1_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm1"
    },
    "f1_mnw_dorm1_wall_w1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm2_wall_e_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm1"
    },
    "f1_mnw_dorm1_wall_w2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_liv_wall_e2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm1"
    },
    "f1_mnw_dorm2_floor": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm2",
      "construction_name": "slab",
      "outside_boundary_condition": "OtherSideConditionsModel",
      "outside_boundary_condition_object": "ground_coupled_oscm"
    },
    "f1_mnw_dorm2_roof": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f1_mnw_dorm2",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm2_floor"
    },
    "f1_mnw_dorm2_wall_e_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm1_wall_w1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm2"
    },
    "f1_mnw_dorm2_wall_n_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f1_mnw_dorm2"
    },
    "f1_mnw_dorm2_wall_s1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_liv_wall_n1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm2"
    },
    "f1_mnw_dorm2_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm1_wall_n2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm2"
    },
    "f1_mnw_dorm2_wall_w_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_liv_wall_e3_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_dorm2"
    },
    "f1_mnw_liv_floor": {
      "idf_max_extensible_fields": 30,
      "idf_max_fields": 40,
      "number_of_vertices": 10,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv",
      "construction_name": "slab",
      "outside_boundary_condition": "OtherSideConditionsModel",
      "outside_boundary_condition_object": "ground_coupled_oscm"
    },
    "f1_mnw_liv_roof": {
      "idf_max_extensible_fields": 30,
      "idf_max_fields": 40,
      "number_of_vertices": 10,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f1_mnw_liv",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_liv_floor"
    },
    "f1_mnw_liv_wall_e1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_bwc_wall_w_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_e2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm1_wall_w2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_e3_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm2_wall_w_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_n1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm2_wall_s1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_n2_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_s1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_s3_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_bwc_wall_n_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_w1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f1_mnw_liv_wall_w2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f1_mnw_liv"
    },
    "f2_mnw_bwc_floor": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_bwc",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_bwc_roof"
    },
    "f2_mnw_bwc_roof": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f2_mnw_bwc",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_bwc_floor"
    },
    "f2_mnw_bwc_wall_e_int": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f2_mnw_bwc"
    },
    "f2_mnw_bwc_wall_n_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_liv_wall_s3_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_bwc"
    },
    "f2_mnw_bwc_wall_s_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_bwc"
    },
    "f2_mnw_bwc_wall_w_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_liv_wall_e1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_bwc"
    },
    "f2_mnw_dorm1_floor": {
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "number_of_vertices": 6,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm1",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm1_roof"
    },
    "f2_mnw_dorm1_roof": {
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "number_of_vertices": 6,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f2_mnw_dorm1",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm1_floor"
    },
    "f2_mnw_dorm1_wall_e_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm1"
    },
    "f2_mnw_dorm1_wall_n1_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f2_mnw_dorm1"
    },
    "f2_mnw_dorm1_wall_n2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm2_wall_s2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm1"
    },
    "f2_mnw_dorm1_wall_s1_int": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f2_mnw_dorm1"
    },
    "f2_mnw_dorm1_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm1"
    },
    "f2_mnw_dorm1_wall_w1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm2_wall_e_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm1"
    },
    "f2_mnw_dorm1_wall_w2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_liv_wall_e2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm1"
    },
    "f2_mnw_dorm2_floor": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm2",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_dorm2_roof"
    },
    "f2_mnw_dorm2_roof": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f2_mnw_dorm2",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm2_floor"
    },
    "f2_mnw_dorm2_wall_e_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm1_wall_w1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm2"
    },
    "f2_mnw_dorm2_wall_n_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f2_mnw_dorm2"
    },
    "f2_mnw_dorm2_wall_s1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_liv_wall_n1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm2"
    },
    "f2_mnw_dorm2_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm1_wall_n2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm2"
    },
    "f2_mnw_dorm2_wall_w_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_liv_wall_e3_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_dorm2"
    },
    "f2_mnw_liv_floor": {
      "idf_max_extensible_fields": 30,
      "idf_max_fields": 40,
      "number_of_vertices": 10,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f1_mnw_liv_roof"
    },
    "f2_mnw_liv_roof": {
      "idf_max_extensible_fields": 30,
      "idf_max_fields": 40,
      "number_of_vertices": 10,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f2_mnw_liv",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_liv_floor"
    },
    "f2_mnw_liv_wall_e1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_bwc_wall_w_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_e2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm1_wall_w2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_e3_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm2_wall_w_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_n1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm2_wall_s1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_n2_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_s1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_s3_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_bwc_wall_n_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_w1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f2_mnw_liv_wall_w2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f2_mnw_liv"
    },
    "f3_mnw_bwc_floor": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_bwc",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_bwc_roof"
    },
    "f3_mnw_bwc_roof": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f3_mnw_bwc",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Adiabatic"
    },
    "f3_mnw_bwc_wall_e_int": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f3_mnw_bwc"
    },
    "f3_mnw_bwc_wall_n_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_liv_wall_s3_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_bwc"
    },
    "f3_mnw_bwc_wall_s_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_bwc"
    },
    "f3_mnw_bwc_wall_w_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_liv_wall_e1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 1.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_bwc"
    },
    "f3_mnw_dorm1_floor": {
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "number_of_vertices": 6,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm1",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm1_roof"
    },
    "f3_mnw_dorm1_roof": {
      "idf_max_extensible_fields": 18,
      "idf_max_fields": 28,
      "number_of_vertices": 6,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f3_mnw_dorm1",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Adiabatic"
    },
    "f3_mnw_dorm1_wall_e_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm1"
    },
    "f3_mnw_dorm1_wall_n1_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f3_mnw_dorm1"
    },
    "f3_mnw_dorm1_wall_n2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm2_wall_s2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm1"
    },
    "f3_mnw_dorm1_wall_s1_int": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f3_mnw_dorm1"
    },
    "f3_mnw_dorm1_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.88,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.04,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm1"
    },
    "f3_mnw_dorm1_wall_w1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm2_wall_e_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 3.065,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.13,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm1"
    },
    "f3_mnw_dorm1_wall_w2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_liv_wall_e2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0.83,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm1"
    },
    "f3_mnw_dorm2_floor": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm2",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_dorm2_roof"
    },
    "f3_mnw_dorm2_roof": {
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f3_mnw_dorm2",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Adiabatic"
    },
    "f3_mnw_dorm2_wall_e_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm1_wall_w1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm2"
    },
    "f3_mnw_dorm2_wall_n_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f3_mnw_dorm2"
    },
    "f3_mnw_dorm2_wall_s1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_liv_wall_n1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm2"
    },
    "f3_mnw_dorm2_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm1_wall_n2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 2.25,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 3.38,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm2"
    },
    "f3_mnw_dorm2_wall_w_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_liv_wall_e3_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 2.235,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_dorm2"
    },
    "f3_mnw_liv_floor": {
      "idf_max_extensible_fields": 30,
      "idf_max_fields": 40,
      "number_of_vertices": 10,
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv",
      "construction_name": "floor",
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f2_mnw_liv_roof"
    },
    "f3_mnw_liv_roof": {
      "idf_max_extensible_fields": 30,
      "idf_max_fields": 40,
      "number_of_vertices": 10,
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "zone_name": "f3_mnw_liv",
      "construction_name": "ceiling",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "outside_boundary_condition": "Adiabatic"
    },
    "f3_mnw_liv_wall_e1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_bwc_wall_w_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_e2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm1_wall_w2_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_e3_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm2_wall_w_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_n1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_dorm2_wall_s1_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 1.665,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_n2_ext": {
      "construction_name": "ext_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "WindExposed",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_s1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_s2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_s3_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "f3_mnw_bwc_wall_n_int",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 4.05,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 6.3,
          "vertex_y_coordinate": 0.835,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_w1_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 3.9,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    },
    "f3_mnw_liv_wall_w2_int": {
      "construction_name": "int_wall",
      "idf_max_extensible_fields": 12,
      "idf_max_fields": 22,
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 2.6
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 1.65,
          "vertex_y_coordinate": -0.365,
          "vertex_z_coordinate": 2.6
        }
      ],
      "wind_exposure": "NoWind",
      "zone_name": "f3_mnw_liv"
    }
  },
  "FenestrationSurface:Detailed": {
    "f1_mnw_bwc_door_n": {
      "building_surface_name": "f1_mnw_bwc_wall_n_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f1_mnw_liv_door_s2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.9,
      "vertex_1_y_coordinate": 1.2,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.9,
      "vertex_2_y_coordinate": 1.2,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0.1,
      "vertex_3_y_coordinate": 1.2,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0.1,
      "vertex_4_y_coordinate": 1.2,
      "vertex_4_z_coordinate": 2.1
    },
    "f1_mnw_bwc_window_e": {
      "building_surface_name": "f1_mnw_bwc_wall_e_int",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.25,
      "vertex_1_y_coordinate": 0.3,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 2.25,
      "vertex_2_y_coordinate": 0.3,
      "vertex_2_z_coordinate": 1.5,
      "vertex_3_x_coordinate": 2.25,
      "vertex_3_y_coordinate": 0.9,
      "vertex_3_z_coordinate": 1.5,
      "vertex_4_x_coordinate": 2.25,
      "vertex_4_y_coordinate": 0.9,
      "vertex_4_z_coordinate": 2.1
    },
    "f1_mnw_dorm1_door_w": {
      "building_surface_name": "f1_mnw_dorm1_wall_w2_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f1_mnw_liv_door_e",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 0.815,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 0.815,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 0.015,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 0.015,
      "vertex_4_z_coordinate": 2.1
    },
    "f1_mnw_dorm1_window_n": {
      "building_surface_name": "f1_mnw_dorm1_wall_n1_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.185,
      "vertex_1_y_coordinate": 3.065,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 3.185,
      "vertex_2_y_coordinate": 3.065,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 1.985,
      "vertex_3_y_coordinate": 3.065,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 1.985,
      "vertex_4_y_coordinate": 3.065,
      "vertex_4_z_coordinate": 2.3
    },
    "f1_mnw_dorm2_door_s": {
      "building_surface_name": "f1_mnw_dorm2_wall_s1_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f1_mnw_liv_door_n",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.1,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.1,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0.9,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0.9,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1
    },
    "f1_mnw_dorm2_window_n": {
      "building_surface_name": "f1_mnw_dorm2_wall_n_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.29,
      "vertex_1_y_coordinate": 2.235,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 2.29,
      "vertex_2_y_coordinate": 2.235,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 1.09,
      "vertex_3_y_coordinate": 2.235,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 1.09,
      "vertex_4_y_coordinate": 2.235,
      "vertex_4_z_coordinate": 2.3
    },
    "f1_mnw_liv_door_e": {
      "building_surface_name": "f1_mnw_liv_wall_e2_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f1_mnw_dorm1_door_w",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 6.3,
      "vertex_1_y_coordinate": 0.85,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 6.3,
      "vertex_2_y_coordinate": 0.85,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 6.3,
      "vertex_3_y_coordinate": 1.65,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 6.3,
      "vertex_4_y_coordinate": 1.65,
      "vertex_4_z_coordinate": 2.1
    },
    "f1_mnw_liv_door_n": {
      "building_surface_name": "f1_mnw_liv_wall_n1_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f1_mnw_dorm2_door_s",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 4.95,
      "vertex_1_y_coordinate": 1.665,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 4.95,
      "vertex_2_y_coordinate": 1.665,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 4.15,
      "vertex_3_y_coordinate": 1.665,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 4.15,
      "vertex_4_y_coordinate": 1.665,
      "vertex_4_z_coordinate": 2.1
    },
    "f1_mnw_liv_door_s2": {
      "building_surface_name": "f1_mnw_liv_wall_s3_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f1_mnw_bwc_door_n",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 4.15,
      "vertex_1_y_coordinate": 0.835,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 4.15,
      "vertex_2_y_coordinate": 0.835,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 4.95,
      "vertex_3_y_coordinate": 0.835,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 4.95,
      "vertex_4_y_coordinate": 0.835,
      "vertex_4_z_coordinate": 2.1
    },
    "f1_mnw_liv_window_n1": {
      "building_surface_name": "f1_mnw_liv_wall_n2_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.395,
      "vertex_1_y_coordinate": 3.9,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 3.395,
      "vertex_2_y_coordinate": 3.9,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 2.195,
      "vertex_3_y_coordinate": 3.9,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 2.195,
      "vertex_4_y_coordinate": 3.9,
      "vertex_4_z_coordinate": 2.3
    },
    "f1_mnw_liv_window_n2": {
      "building_surface_name": "f1_mnw_liv_wall_n2_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 1.37,
      "vertex_1_y_coordinate": 3.9,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 1.37,
      "vertex_2_y_coordinate": 3.9,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 0.17,
      "vertex_3_y_coordinate": 3.9,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 0.17,
      "vertex_4_y_coordinate": 3.9,
      "vertex_4_z_coordinate": 2.3
    },
    "f2_mnw_bwc_door_n": {
      "building_surface_name": "f2_mnw_bwc_wall_n_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f2_mnw_liv_door_s2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.9,
      "vertex_1_y_coordinate": 1.2,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.9,
      "vertex_2_y_coordinate": 1.2,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0.1,
      "vertex_3_y_coordinate": 1.2,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0.1,
      "vertex_4_y_coordinate": 1.2,
      "vertex_4_z_coordinate": 2.1
    },
    "f2_mnw_bwc_window_e": {
      "building_surface_name": "f2_mnw_bwc_wall_e_int",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.25,
      "vertex_1_y_coordinate": 0.3,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 2.25,
      "vertex_2_y_coordinate": 0.3,
      "vertex_2_z_coordinate": 1.5,
      "vertex_3_x_coordinate": 2.25,
      "vertex_3_y_coordinate": 0.9,
      "vertex_3_z_coordinate": 1.5,
      "vertex_4_x_coordinate": 2.25,
      "vertex_4_y_coordinate": 0.9,
      "vertex_4_z_coordinate": 2.1
    },
    "f2_mnw_dorm1_door_w": {
      "building_surface_name": "f2_mnw_dorm1_wall_w2_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f2_mnw_liv_door_e",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 0.815,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 0.815,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 0.015,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 0.015,
      "vertex_4_z_coordinate": 2.1
    },
    "f2_mnw_dorm1_window_n": {
      "building_surface_name": "f2_mnw_dorm1_wall_n1_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.185,
      "vertex_1_y_coordinate": 3.065,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 3.185,
      "vertex_2_y_coordinate": 3.065,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 1.985,
      "vertex_3_y_coordinate": 3.065,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 1.985,
      "vertex_4_y_coordinate": 3.065,
      "vertex_4_z_coordinate": 2.3
    },
    "f2_mnw_dorm2_door_s": {
      "building_surface_name": "f2_mnw_dorm2_wall_s1_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f2_mnw_liv_door_n",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.1,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.1,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0.9,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0.9,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1
    },
    "f2_mnw_dorm2_window_n": {
      "building_surface_name": "f2_mnw_dorm2_wall_n_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.29,
      "vertex_1_y_coordinate": 2.235,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 2.29,
      "vertex_2_y_coordinate": 2.235,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 1.09,
      "vertex_3_y_coordinate": 2.235,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 1.09,
      "vertex_4_y_coordinate": 2.235,
      "vertex_4_z_coordinate": 2.3
    },
    "f2_mnw_liv_door_e": {
      "building_surface_name": "f2_mnw_liv_wall_e2_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f2_mnw_dorm1_door_w",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 6.3,
      "vertex_1_y_coordinate": 0.85,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 6.3,
      "vertex_2_y_coordinate": 0.85,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 6.3,
      "vertex_3_y_coordinate": 1.65,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 6.3,
      "vertex_4_y_coordinate": 1.65,
      "vertex_4_z_coordinate": 2.1
    },
    "f2_mnw_liv_door_n": {
      "building_surface_name": "f2_mnw_liv_wall_n1_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f2_mnw_dorm2_door_s",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 4.95,
      "vertex_1_y_coordinate": 1.665,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 4.95,
      "vertex_2_y_coordinate": 1.665,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 4.15,
      "vertex_3_y_coordinate": 1.665,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 4.15,
      "vertex_4_y_coordinate": 1.665,
      "vertex_4_z_coordinate": 2.1
    },
    "f2_mnw_liv_door_s2": {
      "building_surface_name": "f2_mnw_liv_wall_s3_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f2_mnw_bwc_door_n",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 4.15,
      "vertex_1_y_coordinate": 0.835,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 4.15,
      "vertex_2_y_coordinate": 0.835,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 4.95,
      "vertex_3_y_coordinate": 0.835,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 4.95,
      "vertex_4_y_coordinate": 0.835,
      "vertex_4_z_coordinate": 2.1
    },
    "f2_mnw_liv_window_n1": {
      "building_surface_name": "f2_mnw_liv_wall_n2_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.395,
      "vertex_1_y_coordinate": 3.9,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 3.395,
      "vertex_2_y_coordinate": 3.9,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 2.195,
      "vertex_3_y_coordinate": 3.9,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 2.195,
      "vertex_4_y_coordinate": 3.9,
      "vertex_4_z_coordinate": 2.3
    },
    "f2_mnw_liv_window_n2": {
      "building_surface_name": "f2_mnw_liv_wall_n2_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 1.37,
      "vertex_1_y_coordinate": 3.9,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 1.37,
      "vertex_2_y_coordinate": 3.9,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 0.17,
      "vertex_3_y_coordinate": 3.9,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 0.17,
      "vertex_4_y_coordinate": 3.9,
      "vertex_4_z_coordinate": 2.3
    },
    "f3_mnw_bwc_door_n": {
      "building_surface_name": "f3_mnw_bwc_wall_n_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f3_mnw_liv_door_s2",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.9,
      "vertex_1_y_coordinate": 1.2,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.9,
      "vertex_2_y_coordinate": 1.2,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0.1,
      "vertex_3_y_coordinate": 1.2,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0.1,
      "vertex_4_y_coordinate": 1.2,
      "vertex_4_z_coordinate": 2.1
    },
    "f3_mnw_bwc_window_e": {
      "building_surface_name": "f3_mnw_bwc_wall_e_int",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.25,
      "vertex_1_y_coordinate": 0.3,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 2.25,
      "vertex_2_y_coordinate": 0.3,
      "vertex_2_z_coordinate": 1.5,
      "vertex_3_x_coordinate": 2.25,
      "vertex_3_y_coordinate": 0.9,
      "vertex_3_z_coordinate": 1.5,
      "vertex_4_x_coordinate": 2.25,
      "vertex_4_y_coordinate": 0.9,
      "vertex_4_z_coordinate": 2.1
    },
    "f3_mnw_dorm1_door_w": {
      "building_surface_name": "f3_mnw_dorm1_wall_w2_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f3_mnw_liv_door_e",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 0.815,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 0.815,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 0.015,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 0.015,
      "vertex_4_z_coordinate": 2.1
    },
    "f3_mnw_dorm1_window_n": {
      "building_surface_name": "f3_mnw_dorm1_wall_n1_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.185,
      "vertex_1_y_coordinate": 3.065,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 3.185,
      "vertex_2_y_coordinate": 3.065,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 1.985,
      "vertex_3_y_coordinate": 3.065,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 1.985,
      "vertex_4_y_coordinate": 3.065,
      "vertex_4_z_coordinate": 2.3
    },
    "f3_mnw_dorm2_door_s": {
      "building_surface_name": "f3_mnw_dorm2_wall_s1_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f3_mnw_liv_door_n",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.1,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 0.1,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 0.9,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 0.9,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1
    },
    "f3_mnw_dorm2_window_n": {
      "building_surface_name": "f3_mnw_dorm2_wall_n_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.29,
      "vertex_1_y_coordinate": 2.235,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 2.29,
      "vertex_2_y_coordinate": 2.235,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 1.09,
      "vertex_3_y_coordinate": 2.235,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 1.09,
      "vertex_4_y_coordinate": 2.235,
      "vertex_4_z_coordinate": 2.3
    },
    "f3_mnw_liv_door_e": {
      "building_surface_name": "f3_mnw_liv_wall_e2_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f3_mnw_dorm1_door_w",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 6.3,
      "vertex_1_y_coordinate": 0.85,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 6.3,
      "vertex_2_y_coordinate": 0.85,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 6.3,
      "vertex_3_y_coordinate": 1.65,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 6.3,
      "vertex_4_y_coordinate": 1.65,
      "vertex_4_z_coordinate": 2.1
    },
    "f3_mnw_liv_door_n": {
      "building_surface_name": "f3_mnw_liv_wall_n1_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f3_mnw_dorm2_door_s",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 4.95,
      "vertex_1_y_coordinate": 1.665,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 4.95,
      "vertex_2_y_coordinate": 1.665,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 4.15,
      "vertex_3_y_coordinate": 1.665,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 4.15,
      "vertex_4_y_coordinate": 1.665,
      "vertex_4_z_coordinate": 2.1
    },
    "f3_mnw_liv_door_s2": {
      "building_surface_name": "f3_mnw_liv_wall_s3_int",
      "construction_name": "door_3cm",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "f3_mnw_bwc_door_n",
      "surface_type": "Door",
      "vertex_1_x_coordinate": 4.15,
      "vertex_1_y_coordinate": 0.835,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 4.15,
      "vertex_2_y_coordinate": 0.835,
      "vertex_2_z_coordinate": 0,
      "vertex_3_x_coordinate": 4.95,
      "vertex_3_y_coordinate": 0.835,
      "vertex_3_z_coordinate": 0,
      "vertex_4_x_coordinate": 4.95,
      "vertex_4_y_coordinate": 0.835,
      "vertex_4_z_coordinate": 2.1
    },
    "f3_mnw_liv_window_n1": {
      "building_surface_name": "f3_mnw_liv_wall_n2_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.395,
      "vertex_1_y_coordinate": 3.9,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 3.395,
      "vertex_2_y_coordinate": 3.9,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 2.195,
      "vertex_3_y_coordinate": 3.9,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 2.195,
      "vertex_4_y_coordinate": 3.9,
      "vertex_4_z_coordinate": 2.3
    },
    "f3_mnw_liv_window_n2": {
      "building_surface_name": "f3_mnw_liv_wall_n2_ext",
      "construction_name": "simple_window",
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 21,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 1.37,
      "vertex_1_y_coordinate": 3.9,
      "vertex_1_z_coordinate": 2.3,
      "vertex_2_x_coordinate": 1.37,
      "vertex_2_y_coordinate": 3.9,
      "vertex_2_z_coordinate": 1.1,
      "vertex_3_x_coordinate": 0.17,
      "vertex_3_y_coordinate": 3.9,
      "vertex_3_z_coordinate": 1.1,
      "vertex_4_x_coordinate": 0.17,
      "vertex_4_y_coordinate": 3.9,
      "vertex_4_z_coordinate": 2.3
    }
  },
  "AirflowNetwork:MultiZone:Surface": {
    "afn_f1_mnw_bwc_door_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_bwc_door_n",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "NoVent"
    },
    "afn_f1_mnw_bwc_window_e": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_bwc_window_e",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f1_mnw_dorm1_door_w": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_dorm1_door_w",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f1_mnw_dorm1_window_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_dorm1_window_n",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_dorm"
    },
    "afn_f1_mnw_dorm2_door_s": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_dorm2_door_s",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f1_mnw_dorm2_window_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_dorm2_window_n",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_dorm"
    },
    "afn_f1_mnw_liv_window_n1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_liv_window_n1",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_liv"
    },
    "afn_f1_mnw_liv_window_n2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f1_mnw_liv_window_n2",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_liv"
    },
    "afn_f2_mnw_bwc_door_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_bwc_door_n",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "NoVent"
    },
    "afn_f2_mnw_bwc_window_e": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_bwc_window_e",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f2_mnw_dorm1_door_w": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_dorm1_door_w",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f2_mnw_dorm1_window_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_dorm1_window_n",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_dorm"
    },
    "afn_f2_mnw_dorm2_door_s": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_dorm2_door_s",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f2_mnw_dorm2_window_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_dorm2_window_n",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_dorm"
    },
    "afn_f2_mnw_liv_window_n1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_liv_window_n1",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_liv"
    },
    "afn_f2_mnw_liv_window_n2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f2_mnw_liv_window_n2",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_liv"
    },
    "afn_f3_mnw_bwc_door_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_bwc_door_n",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "NoVent"
    },
    "afn_f3_mnw_bwc_window_e": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_bwc_window_e",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f3_mnw_dorm1_door_w": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_dorm1_door_w",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f3_mnw_dorm1_window_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_dorm1_window_n",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_dorm"
    },
    "afn_f3_mnw_dorm2_door_s": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_dorm2_door_s",
      "leakage_component_name": "door_opening",
      "idf_max_fields.1": 5,
      "ventilation_control_mode": "Constant"
    },
    "afn_f3_mnw_dorm2_window_n": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_dorm2_window_n",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_dorm"
    },
    "afn_f3_mnw_liv_window_n1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_liv_window_n1",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_liv"
    },
    "afn_f3_mnw_liv_window_n2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "window_door_opening_factor_or_crack_factor": 1,
      "surface_name": "f3_mnw_liv_window_n2",
      "leakage_component_name": "window_opening",
      "idf_max_fields.1": 7,
      "ventilation_control_mode": "Temperature",
      "venting_availability_schedule_name": "sch_window_behav",
      "ventilation_control_zone_temperature_setpoint_schedule_name": "sch_afn_liv"
    }
  },
  "AirflowNetwork:MultiZone:Zone": {
    "afn_f1_mnw_bwc": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f1_mnw_bwc"
    },
    "afn_f1_mnw_dorm1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f1_mnw_dorm1"
    },
    "afn_f1_mnw_dorm2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f1_mnw_dorm2"
    },
    "afn_f1_mnw_liv": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f1_mnw_liv"
    },
    "afn_f2_mnw_bwc": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f2_mnw_bwc"
    },
    "afn_f2_mnw_dorm1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f2_mnw_dorm1"
    },
    "afn_f2_mnw_dorm2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f2_mnw_dorm2"
    },
    "afn_f2_mnw_liv": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f2_mnw_liv"
    },
    "afn_f3_mnw_bwc": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f3_mnw_bwc"
    },
    "afn_f3_mnw_dorm1": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f3_mnw_dorm1"
    },
    "afn_f3_mnw_dorm2": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f3_mnw_dorm2"
    },
    "afn_f3_mnw_liv": {
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 8,
      "zone_name": "f3_mnw_liv"
    }
  },
  "ZoneList": {
    "livs": {
      "zones": [
        {
          "zone_name": "f1_mnw_liv"
        },
        {
          "zone_name": "f2_mnw_liv"
        },
        {
          "zone_name": "f3_mnw_liv"
        }
      ],
      "idf_max_extensible_fields": 3
    },
    "dorms": {
      "zones": [
        {
          "zone_name": "f1_mnw_dorm1"
        },
        {
          "zone_name": "f1_mnw_dorm2"
        },
        {
          "zone_name": "f2_mnw_dorm1"
        },
        {
          "zone_name": "f2_mnw_dorm2"
        },
        {
          "zone_name": "f3_mnw_dorm1"
        },
        {
          "zone_name": "f3_mnw_dorm2"
        }
      ],
      "idf_max_extensible_fields": 6
    }
  },
  "ElectricEquipment": {
    "equip_livs": {
      "design_level": 120,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "General",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.3,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 11,
      "schedule_name": "sch_equip_liv",
      "zone_or_zonelist_name": "livs"
    }
  },
  "Lights": {
    "light_livs": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.32,
      "fraction_replaceable": 0,
      "fraction_visible": 0.23,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "return_air_fraction": 0,
      "watts_per_zone_floor_area": 5,
      "zone_or_zonelist_name": "livs",
      "schedule_name": "sch_ilum_liv"
    },
    "light_dorms": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "GeneralLights",
      "fraction_radiant": 0.32,
      "fraction_replaceable": 0,
      "fraction_visible": 0.23,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 12,
      "return_air_fraction": 0,
      "watts_per_zone_floor_area": 5,
      "zone_or_zonelist_name": "dorms",
      "schedule_name": "sch_ilum_dorm"
    }
  },
  "People": {
    "people_livs": {
      "fraction_radiant": 0.3,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 10,
      "number_of_people_calculation_method": "People",
      "zone_or_zonelist_name": "livs",
      "activity_level_schedule_name": "sch_activ_liv",
      "number_of_people_schedule_name": "sch_occup_liv",
      "number_of_people": 4
    },
    "people_dorms": {
      "fraction_radiant": 0.3,
      "idf_max_extensible_fields": 0,
      "idf_max_fields": 10,
      "number_of_people_calculation_method": "People",
      "zone_or_zonelist_name": "dorms",
      "activity_level_schedule_name": "sch_activ_dorm",
      "number_of_people_schedule_name": "sch_occup_dorm",
      "number_of_people": 2
    }
  }
}
