!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,8.7;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Untitled,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

  Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Exterior Window,         !- Name
    Clear 3mm,               !- Outside Layer
    Air 13mm,                !- Layer 2
    Clear 3mm;               !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  !-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  ! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  !-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.05,       !- Field 25
    Until: 08:00,0.1,        !- Field 27
    Until: 12:00,0.3,        !- Field 29
    Until: 17:00,0.15,       !- Field 31
    Until: 24:00,0.05,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,0.05;       !- Field 39

  Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 06:00,0.30,       !- Field 19
    Until: 08:00,0.4,        !- Field 21
    Until: 12:00,0.5,        !- Field 23
    Until: 17:00,0.35,       !- Field 25
    Until: 24:00,0.30,       !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.30;       !- Field 33

  Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 20:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.0,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.0,        !- Field 47
    Until: 24:00,0.0;        !- Field 49

  Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,15.6,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,15.6,       !- Field 13
    Until: 17:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,15.6;       !- Field 23

  Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,30.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,30.0,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,30.0,       !- Field 10
    Until: 18:00,24.0,       !- Field 12
    Until: 24:00,30.0,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,30.0,       !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 24:00,30.0;       !- Field 20

  Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

 !-   ===========  ALL OBJECTS IN CLASS: HVACTemplate:Thermostat ===========

  HVACTemplate:Thermostat,
    Constant Setpoint Thermostat,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;


  Zone,
    f1_sw_dorm_1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_sw_dorm_1_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_sw_dorm_1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_1_wall_w,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_sw_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_1_wall_s,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_sw_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_1_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_dorm_2_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_1_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_sw_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_1_wall_n2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_bwc_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_sw_dorm_2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    2.95,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_sw_dorm_2_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_sw_dorm_2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_2_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_liv_wall_s3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_2_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_sw_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_2_wall_s,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_sw_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_2_wall_e,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_sw_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_2_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_dorm_1_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_sw_bwc,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    3.05,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_sw_bwc_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_sw_bwc,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_bwc_wall_w,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_sw_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_bwc_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_sw_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_bwc_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_liv_wall_s1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_bwc_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_dorm_1_wall_n2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_bwc_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_liv_wall_w2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_sw_liv,  !- Name
    0.0,  !- Direction of Relative North {deg}
    1.95,  !- X Origin {m}
    3.05,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    E6EFD3,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- View Factor to Ground
    6,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    -1.950000000000,  !- Vertex 5 X-coordinate {m}
    1.750000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    -1.950000000000,  !- Vertex 6 X-coordinate {m}
    3.600000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    7CCD9D,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    6,  !- Number of Vertices
    -1.950000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -1.950000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000,  !- Vertex 4 Z-coordinate {m}
    5.460000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    2.500000000000,  !- Vertex 5 Z-coordinate {m}
    5.460000000000,  !- Vertex 6 X-coordinate {m}
    3.600000000000,  !- Vertex 6 Y-coordinate {m}
    2.500000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_w2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_bwc_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_s4,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    3.810000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    3.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_core_wall_w2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_liv_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -1.950000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -1.950000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_w1,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    -1.950000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -1.950000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_s1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_bwc_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    -1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    -1.950000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_core,  !- Name
    0.0,  !- Direction of Relative North {deg}
    7.41,  !- X Origin {m}
    3.05,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_core_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_core,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.400000000000,  !- Vertex 1 X-coordinate {m}
    7.200000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.400000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    7.200000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_core_wall_w2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_core,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_liv_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_core_wall_e2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_core,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_liv_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.400000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.400000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.400000000000,  !- Vertex 3 X-coordinate {m}
    7.200000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.400000000000,  !- Vertex 4 X-coordinate {m}
    7.200000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_core_wall_n,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_core,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.400000000000,  !- Vertex 1 X-coordinate {m}
    7.200000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.400000000000,  !- Vertex 2 X-coordinate {m}
    7.200000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    7.200000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    7.200000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_core_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_core,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    7.200000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.400000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.400000000000,  !- Vertex 4 X-coordinate {m}
    7.200000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_core_wall_s,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_core,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.400000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.400000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_nw_liv,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    6.65,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_nw_liv_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    6,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.850000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    1.950000000000,  !- Vertex 5 X-coordinate {m}
    1.850000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    1.950000000000,  !- Vertex 6 X-coordinate {m}
    3.600000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_w2,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.850000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.850000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.850000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000,  !- Vertex 4 Z-coordinate {m}
    1.950000000000,  !- Vertex 5 X-coordinate {m}
    3.600000000000,  !- Vertex 5 Y-coordinate {m}
    2.500000000000,  !- Vertex 5 Z-coordinate {m}
    1.950000000000,  !- Vertex 6 X-coordinate {m}
    1.850000000000,  !- Vertex 6 Y-coordinate {m}
    2.500000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_n4,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_bwc_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.850000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    1.850000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    1.850000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.850000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_n3,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_dorm_1_wall_s2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_liv_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_core_wall_w1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_w1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_bwc_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.850000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.850000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_nw_bwc,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    8.5,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_nw_bwc_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_nw_bwc,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_bwc_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_liv_wall_w1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_bwc_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_liv_wall_n4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_bwc_wall_w,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_nw_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_bwc_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_nw_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_bwc_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_dorm_1_wall_s1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_nw_dorm_1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    10.25,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_nw_dorm_1_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_nw_dorm_1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_1_wall_s2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_liv_wall_n3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_1_wall_n,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_nw_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_1_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_dorm_2_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_1_wall_w,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_nw_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_1_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_nw_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_nw_dorm_2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    2.95,  !- X Origin {m}
    10.25,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_nw_dorm_2_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_nw_dorm_2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_2_wall_e,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_nw_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_2_wall_n,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_nw_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_2_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_dorm_1_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_2_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_liv_wall_n2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_2_wall_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_nw_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_se_liv,  !- Name
    0.0,  !- Direction of Relative North {deg}
    9.81,  !- X Origin {m}
    3.05,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_se_liv_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    6,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    0.000000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    0.000000000000,  !- Vertex 6 X-coordinate {m}
    3.600000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_s3,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_dorm_1_wall_n2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    4.460000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    4.460000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_e1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_bwc_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_s4,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_bwc_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_e2,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000,  !- Vertex 4 Z-coordinate {m}
    7.410000000000,  !- Vertex 5 X-coordinate {m}
    1.750000000000,  !- Vertex 5 Y-coordinate {m}
    2.500000000000,  !- Vertex 5 Z-coordinate {m}
    7.410000000000,  !- Vertex 6 X-coordinate {m}
    3.600000000000,  !- Vertex 6 Y-coordinate {m}
    2.500000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_liv_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_core_wall_e1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_se_bwc,  !- Name
    0.0,  !- Direction of Relative North {deg}
    15.27,  !- X Origin {m}
    3.05,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_se_bwc_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_se_bwc,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_bwc_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_liv_wall_e1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_bwc_wall_e,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_se_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_bwc_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_liv_wall_s4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_bwc_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_dorm_1_wall_n1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_bwc_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_se_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_se_dorm_2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    11.46,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_se_dorm_2_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_se_dorm_2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_2_wall_s,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_se_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_2_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_dorm_1_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_2_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_se_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_2_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_liv_wall_s2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_2_wall_w,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_se_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_se_dorm_1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    14.27,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_se_dorm_1_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_se_dorm_1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_1_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_dorm_2_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_1_wall_s,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_se_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_1_wall_n2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_liv_wall_s3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_1_wall_e,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_se_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_1_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_se_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_ne_liv,  !- Name
    0.0,  !- Direction of Relative North {deg}
    9.81,  !- X Origin {m}
    6.65,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_ne_liv_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    6,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    1.850000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    5.460000000000,  !- Vertex 5 X-coordinate {m}
    3.600000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    5.460000000000,  !- Vertex 6 X-coordinate {m}
    1.850000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_liv_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_n1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_bwc_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    1.850000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    1.850000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    1.850000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    1.850000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_n4,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.650000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.650000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_core_wall_e2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_e1,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    1.850000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    1.850000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_w2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_bwc_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    1.850000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    1.850000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    1.850000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000,  !- Vertex 4 Z-coordinate {m}
    5.460000000000,  !- Vertex 5 X-coordinate {m}
    1.850000000000,  !- Vertex 5 Y-coordinate {m}
    2.500000000000,  !- Vertex 5 Z-coordinate {m}
    5.460000000000,  !- Vertex 6 X-coordinate {m}
    3.600000000000,  !- Vertex 6 Y-coordinate {m}
    2.500000000000;  !- Vertex 6 Z-coordinate {m}

  Zone,
    f1_ne_bwc,  !- Name
    0.0,  !- Direction of Relative North {deg}
    15.27,  !- X Origin {m}
    8.5,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_ne_bwc_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_ne_bwc,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_bwc_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_liv_wall_w2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_bwc_wall_e,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_ne_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_bwc_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_liv_wall_n1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_bwc_wall_n,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_bwc,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_dorm_1_wall_s2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    1.750000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    1.750000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_bwc_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_ne_bwc,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.750000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.750000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_ne_dorm_2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    11.46,  !- X Origin {m}
    10.25,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_ne_dorm_2_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_ne_dorm_2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_2_wall_s,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_liv_wall_n3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_2_wall_n,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_ne_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_2_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_ne_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_2_wall_w,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_ne_dorm_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_2_wall_e,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_dorm_2,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_dorm_1_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.810000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.810000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.810000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.810000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    f1_ne_dorm_1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    14.27,  !- X Origin {m}
    10.25,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    f1_ne_dorm_1_floor,  !- Name
    Floor,  !- Surface Type
    floor,  !- Construction Name
    f1_ne_dorm_1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_1_wall_w,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_dorm_2_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_1_roof,  !- Name
    Roof,  !- Surface Type
    roof,  !- Construction Name
    f1_ne_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    2.500000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    2.500000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_1_wall_s2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_bwc_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_1_wall_e,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_ne_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_1_wall_n,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_ne_dorm_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_dorm_1_wall_n1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_liv_wall_s2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_dorm_1_door_n,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_sw_dorm_1_wall_n1,  !- Building Surface Name
    f1_sw_liv_door_s1,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.850000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.850000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.050000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.050000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_dorm_1_wall_n1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_bwc_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.950000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.950000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.000000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.000000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_dorm_1_door_n,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_se_dorm_1_wall_n2,  !- Building Surface Name
    f1_se_liv_door_s2,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.900000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.900000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.100000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.100000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_dorm_1_wall_s1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_liv_wall_n2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_dorm_1_door_s,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_ne_dorm_1_wall_s1,  !- Building Surface Name
    f1_ne_liv_door_n1,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.100000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.100000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.900000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.900000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_dorm_1_wall_s1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_dorm_1,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_bwc_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_dorm_1_door_s,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_nw_dorm_1_wall_s2,  !- Building Surface Name
    f1_nw_liv_door_n2,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.050000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.050000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.850000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.850000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_liv_door_s1,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_sw_liv_wall_s2,  !- Building Surface Name
    f1_sw_dorm_1_door_n,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.100000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.100000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.900000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.900000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_s2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_dorm_1_wall_n1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_sw_liv_wall_s3,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_sw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_sw_dorm_2_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    3.810000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    3.810000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_s1,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.650000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.650000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_se_liv_wall_s2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_se_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_dorm_2_wall_n,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    1.650000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    1.650000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    4.460000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    4.460000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_liv_door_s2,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_se_liv_wall_s3,  !- Building Surface Name
    f1_se_dorm_1_door_n,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    4.560000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    4.560000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.360000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.360000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_liv_door_n1,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_ne_liv_wall_n2,  !- Building Surface Name
    f1_ne_dorm_1_door_s,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    5.360000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    5.360000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    4.560000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    4.560000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_n2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_dorm_1_wall_s1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    4.460000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    4.460000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_ne_liv_wall_n3,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_ne_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_ne_dorm_2_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    4.460000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    4.460000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.650000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.650000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_core_wall_w1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_core,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_liv_wall_e,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    7.200000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    7.200000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_core_wall_e1,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_core,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_se_liv_wall_w,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    2.400000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    2.400000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.400000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.400000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_n1,  !- Name
    Wall,  !- Surface Type
    ext_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.760000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.760000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    f1_nw_liv_wall_n2,  !- Name
    Wall,  !- Surface Type
    int_wall,  !- Construction Name
    f1_nw_liv,  !- Zone Name
    Surface,  !- Outside Boundary Condition
    f1_nw_dorm_2_wall_s,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5.760000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.500000000000,  !- Vertex 1 Z-coordinate {m}
    5.760000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.950000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.950000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.500000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_liv_door_n2,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_nw_liv_wall_n3,  !- Building Surface Name
    f1_nw_dorm_1_door_s,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.850000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.850000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.050000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.050000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_bwc_door_e,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_sw_bwc_wall_e,  !- Building Surface Name
    f1_sw_liv_door_w,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.150000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.150000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.950000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    0.950000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_liv_door_w,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_sw_liv_wall_w2,  !- Building Surface Name
    f1_sw_bwc_door_e,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.950000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.950000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.150000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.150000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_bwc_door_w,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_se_bwc_wall_w,  !- Building Surface Name
    f1_se_liv_door_e,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.950000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.950000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.150000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.150000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_liv_door_e,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_se_liv_wall_e1,  !- Building Surface Name
    f1_se_bwc_door_w,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    0.150000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    0.150000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    0.950000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    0.950000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_bwc_door_w,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_ne_bwc_wall_w,  !- Building Surface Name
    f1_ne_liv_door_e,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.800000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.800000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_liv_door_e,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_ne_liv_wall_w2,  !- Building Surface Name
    f1_ne_bwc_door_w,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    2.650000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    2.650000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    3.450000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    3.450000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_bwc_door_e,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_nw_bwc_wall_e,  !- Building Surface Name
    f1_nw_liv_door_w,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.800000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.800000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_liv_door_w,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_nw_liv_wall_w1,  !- Building Surface Name
    f1_nw_bwc_door_e,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    3.450000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    3.450000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    2.650000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    2.650000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_liv_door_e,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_sw_liv_wall_e,  !- Building Surface Name
    f1_core_door_w2,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    5.460000000000,  !- Vertex 1 X-coordinate {m}
    0.300000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    5.460000000000,  !- Vertex 2 X-coordinate {m}
    0.300000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    5.460000000000,  !- Vertex 3 X-coordinate {m}
    1.100000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    5.460000000000,  !- Vertex 4 X-coordinate {m}
    1.100000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_core_door_w2,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_core_wall_w2,  !- Building Surface Name
    f1_sw_liv_door_e,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.100000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.100000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.300000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.300000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_core_door_w1,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_core_wall_w1,  !- Building Surface Name
    f1_nw_liv_door_e,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    6.900000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    6.900000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    6.100000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    6.100000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_core_door_e2,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_core_wall_e2,  !- Building Surface Name
    f1_ne_liv_door_w,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.400000000000,  !- Vertex 1 X-coordinate {m}
    6.100000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.400000000000,  !- Vertex 2 X-coordinate {m}
    6.100000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.400000000000,  !- Vertex 3 X-coordinate {m}
    6.900000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.400000000000,  !- Vertex 4 X-coordinate {m}
    6.900000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_core_door_e1,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_core_wall_e1,  !- Building Surface Name
    f1_se_liv_door_w,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.400000000000,  !- Vertex 1 X-coordinate {m}
    0.300000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.400000000000,  !- Vertex 2 X-coordinate {m}
    0.300000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.400000000000,  !- Vertex 3 X-coordinate {m}
    1.100000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.400000000000,  !- Vertex 4 X-coordinate {m}
    1.100000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_liv_door_w,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_se_liv_wall_w,  !- Building Surface Name
    f1_core_door_e1,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.100000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.100000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.300000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.300000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_liv_door_w,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_ne_liv_wall_w,  !- Building Surface Name
    f1_core_door_e2,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    3.300000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    3.300000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    2.500000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    2.500000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_liv_door_e,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_nw_liv_wall_e,  !- Building Surface Name
    f1_core_door_w1,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    2.500000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    2.500000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    3.300000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    3.300000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_dorm_2_door_n,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_sw_dorm_2_wall_n,  !- Building Surface Name
    f1_sw_liv_door_s2,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.900000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.900000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.100000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.100000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_liv_door_s2,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_sw_liv_wall_s3,  !- Building Surface Name
    f1_sw_dorm_2_door_n,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.100000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    1.100000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.900000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.900000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_liv_door_s1,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_se_liv_wall_s2,  !- Building Surface Name
    f1_se_dorm_2_door_n,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    3.560000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    3.560000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    4.360000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    4.360000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_dorm_2_door_n,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_se_dorm_2_wall_n,  !- Building Surface Name
    f1_se_liv_door_s1,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.710000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.710000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    1.910000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    1.910000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_liv_door_n2,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_ne_liv_wall_n3,  !- Building Surface Name
    f1_ne_dorm_2_door_s,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    4.360000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    4.360000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    3.560000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    3.560000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_dorm_2_door_s,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_ne_dorm_2_wall_s,  !- Building Surface Name
    f1_ne_liv_door_n2,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.910000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    1.910000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    2.710000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    2.710000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_dorm_2_door_s,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_nw_dorm_2_wall_s,  !- Building Surface Name
    f1_nw_liv_door_n1,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.100000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.100000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.900000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.900000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_liv_door_n1,  !- Name
    Door,  !- Surface Type
    door_3cm,  !- Construction Name
    f1_nw_liv_wall_n2,  !- Building Surface Name
    f1_nw_dorm_2_door_s,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    3.850000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    3.850000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    3.050000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    3.050000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_dorm_2_window_n,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_ne_dorm_2_wall_n,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.005000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    2.005000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.805000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.805000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_dorm_1_window_n,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_ne_dorm_1_wall_n,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.075000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    2.075000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.875000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.875000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_dorm_2_window_n,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_nw_dorm_2_wall_n,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.005000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    2.005000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.805000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.805000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_dorm_1_window_n,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_nw_dorm_1_wall_n,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.075000000000,  !- Vertex 1 X-coordinate {m}
    3.050000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    2.075000000000,  !- Vertex 2 X-coordinate {m}
    3.050000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.875000000000,  !- Vertex 3 X-coordinate {m}
    3.050000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.875000000000,  !- Vertex 4 X-coordinate {m}
    3.050000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_dorm_1_window_s,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_sw_dorm_1_wall_s,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.875000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.875000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.075000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.075000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_dorm_2_window_s,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_sw_dorm_2_wall_s,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.805000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.805000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.005000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.005000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_dorm_2_window_s,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_se_dorm_2_wall_s,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.805000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.805000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.005000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.005000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_dorm_1_window_s,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_se_dorm_1_wall_s,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.875000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.875000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.075000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.075000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_liv_window_w,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_sw_liv_wall_w1,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    -1.950000000000,  !- Vertex 1 X-coordinate {m}
    3.175000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    -1.950000000000,  !- Vertex 2 X-coordinate {m}
    3.175000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    -1.950000000000,  !- Vertex 3 X-coordinate {m}
    2.175000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    -1.950000000000,  !- Vertex 4 X-coordinate {m}
    2.175000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_liv_waindow_w,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_nw_liv_wall_w2,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.425000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.425000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.425000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.425000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_liv_window_e,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_se_liv_wall_e2,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    2.175000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    2.175000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    3.175000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    3.175000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_liv_window_e,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_ne_liv_wall_e1,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    7.410000000000,  !- Vertex 1 X-coordinate {m}
    0.425000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    7.410000000000,  !- Vertex 2 X-coordinate {m}
    0.425000000000,  !- Vertex 2 Y-coordinate {m}
    1.100000000000,  !- Vertex 2 Z-coordinate {m}
    7.410000000000,  !- Vertex 3 X-coordinate {m}
    1.425000000000,  !- Vertex 3 Y-coordinate {m}
    1.100000000000,  !- Vertex 3 Z-coordinate {m}
    7.410000000000,  !- Vertex 4 X-coordinate {m}
    1.425000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_liv_window_s,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_se_liv_wall_s1,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.325000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    0.325000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.700000000000,  !- Vertex 2 Z-coordinate {m}
    1.325000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.700000000000,  !- Vertex 3 Z-coordinate {m}
    1.325000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_liv_window_s,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_sw_liv_wall_s4,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    4.135000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    4.135000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.700000000000,  !- Vertex 2 Z-coordinate {m}
    5.135000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.700000000000,  !- Vertex 3 Z-coordinate {m}
    5.135000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_liv_window_n,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_nw_liv_wall_n1,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    7.085000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    7.085000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.700000000000,  !- Vertex 2 Z-coordinate {m}
    6.085000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.700000000000,  !- Vertex 3 Z-coordinate {m}
    6.085000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_liv_window_n,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_ne_liv_wall_n4,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.325000000000,  !- Vertex 1 X-coordinate {m}
    3.600000000000,  !- Vertex 1 Y-coordinate {m}
    2.300000000000,  !- Vertex 1 Z-coordinate {m}
    1.325000000000,  !- Vertex 2 X-coordinate {m}
    3.600000000000,  !- Vertex 2 Y-coordinate {m}
    0.700000000000,  !- Vertex 2 Z-coordinate {m}
    0.325000000000,  !- Vertex 3 X-coordinate {m}
    3.600000000000,  !- Vertex 3 Y-coordinate {m}
    0.700000000000,  !- Vertex 3 Z-coordinate {m}
    0.325000000000,  !- Vertex 4 X-coordinate {m}
    3.600000000000,  !- Vertex 4 Y-coordinate {m}
    2.300000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_ne_bwc_window_e,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_ne_bwc_wall_e,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.200000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.200000000000,  !- Vertex 2 Y-coordinate {m}
    1.500000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    0.800000000000,  !- Vertex 3 Y-coordinate {m}
    1.500000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    0.800000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_se_bwc_window_e,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_se_bwc_wall_e,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    1.950000000000,  !- Vertex 1 X-coordinate {m}
    0.950000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    1.950000000000,  !- Vertex 2 X-coordinate {m}
    0.950000000000,  !- Vertex 2 Y-coordinate {m}
    1.500000000000,  !- Vertex 2 Z-coordinate {m}
    1.950000000000,  !- Vertex 3 X-coordinate {m}
    1.550000000000,  !- Vertex 3 Y-coordinate {m}
    1.500000000000,  !- Vertex 3 Z-coordinate {m}
    1.950000000000,  !- Vertex 4 X-coordinate {m}
    1.550000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_sw_bwc_window_w,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_sw_bwc_wall_w,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    1.550000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    1.550000000000,  !- Vertex 2 Y-coordinate {m}
    1.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.950000000000,  !- Vertex 3 Y-coordinate {m}
    1.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.950000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    f1_nw_bwc_window_w,  !- Name
    Window,  !- Surface Type
    simple_window,  !- Construction Name
    f1_nw_bwc_wall_w,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor to Ground
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.800000000000,  !- Vertex 1 Y-coordinate {m}
    2.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.800000000000,  !- Vertex 2 Y-coordinate {m}
    1.500000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.200000000000,  !- Vertex 3 Y-coordinate {m}
    1.500000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.200000000000,  !- Vertex 4 Y-coordinate {m}
    2.100000000000;  !- Vertex 4 Z-coordinate {m}

  Construction,
    ext_wall;  !- Name

  Construction,
    int_wall;  !- Name

  Construction,
    door_3cm;  !- Name

  Construction,
    simple_window;  !- Name

  Construction,
    floor;  !- Name

  Construction,
    ceiling;  !- Name

  Construction,
    roof;  !- Name
