!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Untitled,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

  Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    190.00;                  !- Elevation {m}

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

  Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

  Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

  Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

  Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

  Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

  Construction,
    Exterior Window,         !- Name
    Clear 3mm,               !- Outside Layer
    Air 13mm,                !- Layer 2
    Clear 3mm;               !- Layer 3

  Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  !-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  ! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  !-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Office Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Saturday,           !- Field 24
    Until: 06:00,0.05,       !- Field 25
    Until: 08:00,0.1,        !- Field 27
    Until: 12:00,0.3,        !- Field 29
    Until: 17:00,0.15,       !- Field 31
    Until: 24:00,0.05,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,0.05;       !- Field 39

  Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.50,       !- Field 11
    Until: 24:00,0.40,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 06:00,0.30,       !- Field 19
    Until: 08:00,0.4,        !- Field 21
    Until: 12:00,0.5,        !- Field 23
    Until: 17:00,0.35,       !- Field 25
    Until: 24:00,0.30,       !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.30;       !- Field 33

  Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 20:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.0,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.0,        !- Field 47
    Until: 24:00,0.0;        !- Field 49

  Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    Hours of Operation Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 19:00,21.0,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,15.6,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,15.6,       !- Field 13
    Until: 17:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: Sunday Holidays AllOtherDays, !- Field 22
    Until: 24:00,15.6;       !- Field 23

  Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,30.0,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,30.0,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,30.0,       !- Field 10
    Until: 18:00,24.0,       !- Field 12
    Until: 24:00,30.0,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,30.0,       !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 24:00,30.0;       !- Field 20

  Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

 !-   ===========  ALL OBJECTS IN CLASS: HVACTemplate:Thermostat ===========

  HVACTemplate:Thermostat,
    Constant Setpoint Thermostat,  !- Name
    ,                        !- Heating Setpoint Schedule Name
    20,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    25;                      !- Constant Cooling Setpoint {C}

 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;

  Zone,
    dorm1,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    dorm1_floor,             !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    dorm1,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.700000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.300000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm1_wall3_int,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    dorm1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    liv_wall11_int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.700000000000,3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm1_wall1_ext,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    dorm1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm1_wall22_int,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    dorm1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    liv_wall41_int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.700000000000,2.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm1_wall4_ext,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    dorm1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm1_roof,              !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    dorm1,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    bwc,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.7,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    bwc_floor,               !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    bwc,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.500000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.500000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_wall2_int,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    bwc,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    dorm2_wall42_int,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.500000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.500000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000000000,2.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_roof,                !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    bwc,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000000000,2.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_wall1_ext,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    bwc,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.500000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.500000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_wall4_int,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    bwc,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    dorm1_wall21_int,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    bwc_wall3_int,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    bwc,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    liv_wall12_int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.500000000000,2.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.500000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    dorm2,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.2,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    dorm2_floor,             !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    dorm2,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.500000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.500000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.300000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm2_wall2_int,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    dorm2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    liv_wall42_int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.500000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.500000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.500000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.500000000000,3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm2_wall3_int,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    dorm2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    liv_wall13_int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.500000000000,3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.500000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm2_wall1_ext,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    dorm2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.500000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.500000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm2_wall42_int,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    dorm2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bwc_wall2_int,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm2_roof,              !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    dorm2,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.500000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.500000000000,3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    liv,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    3.3,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  BuildingSurface:Detailed,
    liv_floor,               !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    liv,                     !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    8.450000000000,1.700000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.450000000000,-3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.700000000000,-3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.200000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    4.200000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    2.700000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    2.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 9 {m}
    0.000000000000,1.700000000000,0.000000000000;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    liv_wall31_int,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    dorm2_wall41_int,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.200000000000,-1.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.200000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.200000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.200000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall41_int,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    dorm1_wall22_int,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.700000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,-1.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall12_int,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bwc_wall3_int,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.700000000000,-1.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.200000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.200000000000,-1.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall43_balc,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.700000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.700000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall11_int,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    dorm1_wall3_int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_roof,                !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    liv,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    0.000000000000,1.700000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,-1.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.200000000000,-1.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 5 {m}
    4.200000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 6 {m}
    6.700000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 7 {m}
    6.700000000000,-3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 8 {m}
    8.450000000000,-3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 9 {m}
    8.450000000000,1.700000000000,2.600000000000;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    liv_wall42_int,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    dorm2_wall2_int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.700000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.700000000000,-3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.700000000000,-3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall14_ext,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    6.700000000000,-3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.700000000000,-3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.450000000000,-3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.450000000000,-3.300000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall32_int,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.450000000000,-3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.450000000000,-3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.450000000000,1.700000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.450000000000,1.700000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall4_int,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.450000000000,1.700000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.450000000000,1.700000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.700000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.700000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    liv_wall13_int,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    liv,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    dorm2_wall3_int,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.200000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.200000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.700000000000,0.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm1_wall21_int,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    dorm1,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    bwc_wall4_int,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.700000000000,0.000000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,2.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    dorm2_wall41_int,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    dorm2,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    liv_wall31_int,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.300000000000,2.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.000000000000,2.600000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    bwc_door3,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    bwc_wall3_int,           !- Building Surface Name
    liv_door1,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.150000000000,2.000000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.150000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.350000000000,2.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.350000000000,2.000000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    dorm2_door4,             !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    dorm2_wall41_int,        !- Building Surface Name
    liv_door2,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,3.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.250000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.250000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    dorm1_door2,             !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    dorm1_wall22_int,        !- Building Surface Name
    liv_door4,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.700000000000,2.250000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,2.250000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,3.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,3.050000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    liv_door2,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    liv_wall31_int,          !- Building Surface Name
    dorm2_door4,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.200000000000,-1.050000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.200000000000,-1.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.200000000000,-0.250000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.200000000000,-0.250000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    liv_door1,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    liv_wall12_int,          !- Building Surface Name
    bwc_door3,               !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.050000000000,-1.300000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.050000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.850000000000,-1.300000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.850000000000,-1.300000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    liv_door4,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    liv_wall41_int,          !- Building Surface Name
    dorm1_door2,             !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.700000000000,-0.250000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.700000000000,-0.250000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.700000000000,-1.050000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.700000000000,-1.050000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    bwc_window1,             !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    bwc_wall1_ext,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.450000000000,0.000000000000,1.600000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.450000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.050000000000,0.000000000000,1.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.050000000000,0.000000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    dorm2_window1,           !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    dorm2_wall1_ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.690000000000,0.000000000000,1.880000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.690000000000,0.000000000000,0.720000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.810000000000,0.000000000000,0.720000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.810000000000,0.000000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    liv_window1,             !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    liv_wall14_ext,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.185000000000,-3.300000000000,1.880000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.185000000000,-3.300000000000,0.720000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.965000000000,-3.300000000000,0.720000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.965000000000,-3.300000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    dorm1_window4,           !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    dorm1_wall4_ext,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.390000000000,1.880000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.390000000000,0.720000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.910000000000,0.720000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.910000000000,;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    liv_window4_balc,        !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    liv_wall43_balc,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,1.650000000000,2.150000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.650000000000,0.050000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.050000000000,0.050000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.050000000000,;  !- X,Y,Z ==> Vertex 4 {m}

